# E05. Karta modułu, temperatura i cień

**Cel:** odczytasz cztery podstawowe parametry karty modułu, obliczysz orientacyjne napięcie łańcucha w chłodzie i określisz granice wniosku o zacienieniu.

**Czas:** około 25 minut, w tym 15 minut ćwiczenia. Korzystasz wyłącznie z syntetycznej karty danych. Nie wykonujesz pomiaru zwarciowego, rozłączania łańcucha ani zasłaniania modułów. Obliczenie jest ćwiczeniem rozumienia parametrów, a nie projektem instalacji.

## Przypomnienie: punkt pracy to para

W E04 moduł pracował przy 40 V i 10 A, czyli 400 W. Jego punkt pracy był parą napięcia i prądu. Napis „400 W” bez warunków nie oznacza, że moduł stale dostarcza 400 W. Karta katalogowa podaje określone parametry w zdefiniowanych warunkach odniesienia. Twoim pierwszym zadaniem jest zrozumienie tych warunków i nazw kolumn, zanim porównasz je z zapisem z instalacji.

W tej lekcji symbol V w nazwach parametrów jest angielskim oznaczeniem napięcia. Impp opisuje prąd, Vmpp napięcie. Poza nazwami katalogowymi nadal używamy U do napięcia. Różnica zapisu nie oznacza innej wielkości fizycznej.

## Cztery parametry, których nie wolno mieszać

**Voc**, open-circuit voltage, to napięcie obwodu otwartego: stan, w którym prąd na wyjściu wynosi zero. **Isc**, short-circuit current, to prąd zwarciowy: stan przy napięciu na wyjściu bliskim zeru. **Vmpp** to napięcie w punkcie maksymalnej mocy, a **Impp** to prąd w tym samym punkcie. Spotkasz także nazwy Vmp i Imp. **Pmpp** lub Pmax oznacza maksymalną moc dla określonych warunków; obliczasz ją jako Vmpp × Impp. [SMA: PV Inverters, Basic Facts](https://www.sma.de/en/partners/knowledgebase/pv-inverters-basic-facts-for-planning-pv-systems), [JinkoSolar: Installation Manual](https://jinkosolar.com.au/wp-content/uploads/2023/11/Installation-Manual-16.10.23.pdf).

Voc i Isc opisują dwa różne stany. Nie występują jednocześnie w jednym punkcie pracy. Ich iloczyn nie jest maksymalną mocą modułu. W stanie Voc prąd wyjściowy wynosi zero, więc moc wyjściowa jest zerowa mimo napięcia. W stanie Isc napięcie jest bliskie zeru, więc również nie otrzymujesz maksymalnej mocy wyjściowej. Nazwa „prąd zwarciowy” jest nazwą parametru, nie poleceniem wykonania zwarcia.

**Charakterystyka I-V** to wykres pokazujący zależność prądu od napięcia przy ustalonych warunkach. Możesz ją czytać jak zbiór możliwych par. Charakterystyka P-V pokazuje wynik mnożenia każdej pary: moc zależną od napięcia. MPPT poszukuje korzystnego punktu tej drugiej charakterystyki. Nie wybiera jednocześnie najwyższego prądu i najwyższego napięcia, bo taka para nie musi być dostępna.

## Co oznaczają warunki odniesienia

**STC**, standard test conditions, to standardowe warunki badania: natężenie promieniowania 1000 W/m², temperatura ogniwa 25°C i określone widmo promieniowania AM1.5. Wat na metr kwadratowy mówi o mocy promieniowania przypadającej na powierzchnię. **Widmo** opisuje rozkład energii między długościami fal; oznaczenie AM1.5 definiuje referencyjne warunki widmowe. Temperatura ogniwa nie jest automatycznie temperaturą powietrza. [JinkoSolar: Installation Manual](https://jinkosolar.com.au/wp-content/uploads/2023/11/Installation-Manual-16.10.23.pdf).

Czytając syntetyczną kartę: Voc = 50 V, Isc = 11 A, Vmpp = 41 V, Impp = 10 A, obliczasz Pmpp = 410 W. Iloczyn 50 × 11 = 550 nie stanowi deklarowanej mocy użytecznej. Porównując moduł z rzeczywistym odczytem, musiałbyś znać warunki i granice pomiaru. Sama różnica od 410 W nie dowodzi awarii. Nie przenoś wartości STC na dowolną pogodę i porę dnia.

## Temperatura zmienia napięcie

Karty podają **współczynniki temperaturowe**, czyli przybliżoną zmianę parametru przy zmianie temperatury o jeden stopień. Jeżeli współczynnik Voc wynosi −0,28%/°C, wzrost temperatury obniża Voc, a spadek temperatury podnosi je w przybliżeniu liniowym. Dwa ujemne znaki przy mnożeniu dają dodatni wynik. Napięcie w chłodzie może więc przekroczyć wartość podaną przy 25°C. To istotne przy ocenie limitów urządzeń. [PVEducation: Effect of Temperature](https://www.pveducation.org/pvcdrom/solar-cell-operation/effect-of-temperature), [JinkoSolar: Installation Manual, obliczenie napięcia systemu](https://jinkosolar.com.au/wp-content/uploads/2023/11/Installation-Manual-16.10.23.pdf).

Stosujemy edukacyjne przybliżenie: **Voc(T) = Voc(25) × [1 + β × (T − 25)]**. T jest temperaturą przyjętą do obliczenia w stopniach Celsjusza. β, czytane „beta”, jest współczynnikiem względnym na stopień. −0,28% trzeba zapisać jako **−0,0028**, a nie −0,28. Nawias kwadratowy grupuje działania tak samo jak zwykły nawias. Liczba 1 oznacza 100% wartości początkowej.

Dla Voc(25) = 50 V i T = −15°C różnica temperatur wynosi −15 − 25 = −40°C. Poprawka to −0,0028 × (−40) = +0,112, czyli +11,2%. Wynik: 50 × 1,112 = **55,6 V**. Dla 18 modułów w szeregu otrzymujesz **18 × 55,6 = 1000,8 V**. Przy syntetycznym limicie 1000 V jest to wynik powyżej limitu już w tym uproszczeniu. Nie zaokrąglasz go w dół do „około 1000, więc pasuje”.

Rzeczywista weryfikacja projektu uwzględnia instrukcję produktu, tolerancje parametrów, właściwą temperaturę projektową, wymagania urządzeń i obowiązujące zasady. Temperatura przyjęta w ćwiczeniu nie jest automatycznie poprawną temperaturą projektową dla Twojej lokalizacji. Wynik poniżej jednego limitu nie oznacza, że cały projekt jest poprawny. Umiesz wskazać rozbieżność i przekazać ją projektantowi, a nie samodzielnie zatwierdzić liczbę modułów.

## Cień i dioda obejściowa

**Dioda** przewodzi łatwiej w jednym kierunku niż w przeciwnym. **Dioda obejściowa**, bypass diode, tworzy drogę omijającą określoną grupę ogniw w odpowiednich warunkach. Przy częściowym zacienieniu ograniczony prąd zacienionego fragmentu może zaburzyć pracę szeregu; obejście zmienia dostępną charakterystykę. Dioda nie wytwarza energii za zacienione ogniwa i nie usuwa każdej straty. Układ grup oraz sposób działania zależą od konstrukcji modułu. [PPA: Operations and Maintenance, sekcja 2.2.2.2](https://www.ppa.org.fj/wp-content/uploads/2019/08/OM-PV-Systems-Guideline-V2-D2.1.pdf).

Nie stosuj zasady „10% cienia oznacza 10% mniej mocy” do każdego modułu. Nie uznawaj też widocznego ciepłego obszaru za pewną awarię diody. Wpływ cienia zależy od układu połączeń i działania obejścia; sam widoczny wzór nie określa przyczyny. Z samego obrazu nie ustalasz przyczyny ani procentowej utraty energii. [PPA: Operations and Maintenance, sekcje 2.2.2 i 4.2.2](https://www.ppa.org.fj/wp-content/uploads/2019/08/OM-PV-Systems-Guideline-V2-D2.1.pdf).

## Ćwiczenie: sprawdzenie karty, 15 minut

Produkt: tabela parametrów, rachunek chłodu i notatka do technika. Karta syntetyczna: Voc 48 V, Isc 12 A, Vmpp 40 V, Impp 11 A, βVoc −0,30%/°C, odniesienie 25°C. Analizujesz 20 modułów przy przyjętej temperaturze −10°C oraz limit 1000 V.

1. **5 minut:** rozwiń cztery skróty, policz moc znamionową i wyjaśnij, dlaczego Voc × Isc nie daje jej wartości. Wynik: cztery opisy i jeden poprawny rachunek.
2. **5 minut:** przelicz współczynnik na ułamek, różnicę temperatur, Voc modułu i Voc łańcucha. Porównaj z limitem bez przedwczesnego zaokrąglenia. Wynik: pięć etapów rachunku i decyzja o przekazaniu.
3. **5 minut:** na syntetycznym opisie „wąski cień przecina dolną część trzech modułów” zbuduj notatkę: obserwacja, możliwy mechanizm, brakujące dane i następny krok. Wynik: cztery zdania bez deklaracji konkretnej usterki lub procentu straty.

<details><summary>Sprawdź rozwiązanie</summary>

Pmpp = 40 V × 11 A = 440 W. Voc i Isc są krańcami różnych stanów. β = −0,003/°C; różnica temperatur = −35°C; poprawka = +0,105 = 10,5%. Voc modułu = 53,04 V; łańcucha = 1060,8 V, czyli 60,8 V ponad syntetyczny limit. Przekazujesz rozbieżność osobie odpowiedzialnej za projekt, nie zatwierdzasz połączenia. Notatka: „Opis wskazuje cień na trzech modułach. Zacienienie może zmienić ich punkt pracy i uruchomić obejście zależnie od konstrukcji. Brakuje mapy połączeń, czasu, parametrów promieniowania i danych pracy. Proszę właściwego specjalistę o ocenę na podstawie dokumentacji i uzgodnionych badań”.

</details>

## Co zachować na następną lekcję

Najgroźniejsze błędy to pominięcie znaku współczynnika, użycie procentu jako liczby całkowitej i zaakceptowanie limitu przez zaokrąglenie. Błędem interpretacji jest też utożsamienie punktu katalogowego z każdą chwilą pracy. W E06 połączysz kartę modułu i mapę instalacji z zapisami mocy, energii i promieniowania, aby przygotować użyteczne przekazanie danych.
