# E06. Dane pracy instalacji i bezpieczne przekazanie obserwacji

**Cel:** przygotujesz krótką, policzalną notatkę o syntetycznych danych PV, rozróżniając obserwację, ograniczenie i pytanie do właściwego specjalisty.

**Czas:** około 25 minut, w tym 15 minut opracowania notatki. To końcowe ćwiczenie podstaw elektrycznych. Analizujesz dostarczone rekordy; nie łączysz się z rzeczywistą instalacją, nie zmieniasz nastaw i nie wykonujesz pomiarów elektrycznych.

## Zacznij od czterech pytań

Z poprzednich lekcji wiesz, że moduł ma określony punkt pracy, falownik zmienia DC na AC, moc nie jest energią, a odczyt zbiorczy nie identyfikuje automatycznie pojedynczego modułu. Przed każdym porównaniem pytaj: czego dotyczy rekord, z jakiej chwili lub okresu pochodzi, w jakich jednostkach jest zapisany i gdzie przebiega granica pomiaru? Te pytania są ważniejsze niż szybkie obliczenie procentu.

Wyobraź sobie dwie wartości „80” i „70”. Bez jednostek, czasu i zakresu mogą oznaczać moc, energię, temperaturę albo kompletność danych. Nie stanowią jeszcze dowodu spadku produkcji. W pierwszym wierszu notatki wpisuj źródło i znaczenie wartości, dopiero w kolejnym rachunek.

## SCADA i rejestr danych

**SCADA**, supervisory control and data acquisition, to system nadzoru i zbierania danych. Może udostępniać odczyty, statusy, alarmy i funkcje sterowania. W tym kursie korzystamy wyłącznie z dostarczonego eksportu do analizy. **Kanał**, nazywany też tagiem, to jedna opisana wielkość, na przykład moc AC falownika INV-01. **Znacznik czasu** identyfikuje chwilę rekordu; musi mieć jasną strefę czasową. **Interwał** to odstęp lub okres uśredniania. Wartość chwilowa i średnia za kwadrans nie są wymienne.

Do danych dołączaj informację o jednostce, agregacji, zakresie urządzeń i brakach. Agregacja oznacza sposób łączenia pomiarów, na przykład średnią za 15 minut albo sumę energii za dzień. Gdy nie znasz znaczenia kanału, zapisujesz brak wiedzy i prosisz o słownik danych. Odpowiedzialny opis nie udaje, że etykieta „power” wyjaśnia wszystko. Może dotyczyć innego punktu bilansu niż licznik rozliczeniowy. Dobre praktyki utrzymania PV obejmują jakość monitoringu, kontekst i analizę danych. [NREL: Best Practices for Operation and Maintenance](https://docs.nlr.gov/docs/fy19osti/73822.pdf).

## Moc chwilowa, średnia i energia

Moc P w kW jest tempem produkcji w określonej chwili lub średnią w danym przedziale. Energia E w kWh jest ilością wyprodukowaną w czasie. Jeśli moc zmienia się, energię obliczasz jako sumę mocy średnich pomnożonych przez długości przedziałów. **Suma** oznacza dodanie wyników dla kolejnych okresów. Jeśli masz tylko rzadkie odczyty chwilowe, takie obliczenie jest przybliżeniem wymagającym założenia o zachowaniu między odczytami. [OpenStax: Electric Power and Energy](https://openstax.org/books/college-physics/pages/20-4-electric-power-and-energy).

W syntetycznym eksporcie cztery średnie kwadransowe wynoszą 20, 40, 60 i 40 kW. Kwadrans to 0,25 h. Energia za pełną godzinę wynosi (20 + 40 + 60 + 40) × 0,25 = **40 kWh**. Średnia godzinowa wynosi 40 kW. Najwyższa moc w zestawie to 60 kW, więc pomnożenie maksimum przez godzinę zawyżyłoby energię do 60 kWh. Bez informacji „średnie kwadransowe” wynik 40 kWh nie miałby tak mocnej podstawy.

Odczyt licznika energii narastającej, na przykład 1250 kWh na początku i 1288 kWh na końcu, daje przyrost 38 kWh. To nie są dwie wartości mocy. Różnica 2 kWh względem powyższego rachunku wymaga sprawdzenia zakresu, czasu, granic pomiaru i jakości danych. Nie jest jeszcze dowodem usterki lub błędu licznika.

## Irradiance i irradiation

W dokumentacji spotkasz dwa podobne angielskie słowa. **Irradiance**, natężenie napromienienia, to moc promieniowania padająca na jednostkę powierzchni, zwykle W/m². Oznaczamy ją tutaj **G**. **Irradiation**, napromienienie, to energia promieniowania na jednostkę powierzchni za dany okres, zwykle kWh/m². Oznaczamy ją **H**. Pierwsza wielkość jest analogiczna do mocy, druga do energii. [Sandia PVPMC: Performance Ratio](https://pvpmc.sandia.gov/modeling-guide/5-ac-system-output/pv-performance-metrics/performance-ratio/).

Jeżeli średnie G wynosi 800 W/m² przez dwie godziny, to H = 1600 Wh/m² = 1,6 kWh/m². Nie zapisuj „800 kWh/m² w tej chwili”. Do oceny PV istotna jest także płaszczyzna: czujnik poziomy i czujnik w płaszczyźnie modułów mogą dawać inne wartości. **POA**, plane of array, oznacza płaszczyznę modułów. Porównanie produkcji z promieniowaniem wymaga zgodności okresu i odpowiedniego źródła danych o tej płaszczyźnie. [Sandia PVPMC: POA Irradiance](https://pvpmc.sandia.gov/modeling-guide/1-weather-design-inputs/plane-of-array-poa-irradiance/).

## PR: porównanie z warunkami, nie diagnoza

**PR**, performance ratio, jest wskaźnikiem odniesienia produkcji do energii referencyjnej wyznaczonej z promieniowania i mocy znamionowej. Użyjemy zapisu **PR = E_AC / [P_STC × (H_POA / G_STC)]**. E_AC to energia AC w przyjętej granicy pomiaru, P_STC to łączna moc znamionowa modułów w STC, H_POA to napromienienie w płaszczyźnie modułów za ten sam okres, a G_STC = 1 kW/m². STC przypominasz z E05. Iloraz H/G ma jednostkę godzin, więc mianownik kończy się w kWh. [SMA: Performance ratio, obliczenie i czynniki wpływu](https://files.sma.de/downloads/Perfratio-TI-en-11.pdf).

Syntetyczny przykład miesięczny: P_STC = 100 kW, H_POA = 120 kWh/m², energia AC = 9600 kWh. Mianownik wynosi 100 kW × 120 h = 12 000 kWh. PR = 9600/12 000 = **0,80**, czyli **80%**. To nie oznacza sprawności modułów 80% i nie dowodzi, że 20% energii zniknęło wskutek jednej awarii. Wskaźnik zależy między innymi od temperatury, strat systemu, ograniczeń pracy oraz danych wejściowych. Zmiana czujnika lub okresu może zmienić porównanie.

Praktycznie porównuj PR z uzgodnionym odniesieniem i jakością danych. Nie ogłaszaj uniwersalnego progu awarii. Krótkie okresy bywają szczególnie zależne od warunków; dokument SMA zaleca ostrożność i odpowiednio długi okres analizy. Obliczenie dydaktyczne nie zastępuje metodologii kontraktowej ani oceny specjalisty. Ujemny przyrost licznika, powielony czas albo brak danych najpierw traktuj jako problem wymagający wyjaśnienia.

## Od obserwacji do przekazania

**Obserwacja** opisuje to, co wynika z materiału: „w dwóch przedziałach brak wartości”. **Hipoteza** proponuje możliwe wyjaśnienie: „możliwa przerwa transmisji”. **Diagnoza** ustala stan lub przyczynę na podstawie odpowiednich dowodów i kompetencji. Nie zmieniaj hipotezy w diagnozę tylko dlatego, że brzmi prawdopodobnie. W szczególności puste pole nie oznacza 0 kW, a alarm nie dowodzi określonej awarii bez znaczenia kodu i kontekstu.

Dobre przekazanie zawiera identyfikator, czas, źródło, obliczenie, ograniczenia i konkretne pytanie. Jeżeli materiał wskazuje zagrożenie elektryczne, przekazujesz je zgodnie z procedurą obiektu, bez samodzielnej manipulacji. Moduły mogą wytwarzać napięcie w świetle mimo braku produkcji widocznej w monitoringu. [OSHA: Solar Electrical](https://www.osha.gov/green-jobs/solar/electrical), [SMA: Safety during Maintenance](https://manuals.sma.de/STPxxx70/en-US/13841148043.html).

## Ćwiczenie: notatka dla utrzymania, 15 minut

Produkt: jedna strona analizy syntetycznego obiektu SYN-E06. Eksport INV-01 podaje średnie kwadransowe za godzinę 10:00–11:00 w strefie Europe/Warsaw: 30 kW, 50 kW, brak, 40 kW. Miesiąc M obejmuje P_STC = 80 kW, H_POA = 100 kWh/m² i E_AC = 6400 kWh. Energia miesięczna pochodzi z osobnego kompletnego licznika; brak kwadransa dotyczy eksportu mocy.

1. **5 minut:** oblicz energię tylko znanych kwadransów i oznacz, czego brakuje do pełnej godziny. Porównaj z błędną metodą wstawienia zera. Wynik: rachunek i opis granicy wniosku.
2. **5 minut:** policz miesięczny PR, zapisując jednostki w mianowniku. Wypisz trzy kontrole przed porównaniem z poprzednim miesiącem. Wynik: rachunek PR oraz lista kontroli.
3. **5 minut:** napisz notatkę w sześciu polach: obiekt, zakres czasu, źródło, obserwacja, ograniczenie, pytanie do utrzymania. Włącz zdanie o tym, czy brak kwadransa dowodzi wyłączenia. Wynik: gotowe przekazanie bez diagnozy.

<details><summary>Sprawdź rozwiązanie</summary>

Znane okresy dają (30 + 50 + 40) × 0,25 = 30 kWh w 45 minutach. Energia za pozostały kwadrans jest nieznana; 30 kWh nie jest ustaloną energią pełnej godziny. Wstawienie zera dodaje nieuzasadnione założenie. PR miesiąca: 6400 / [80 × (100/1)] = 0,80 = 80%. Sprawdź wspólny okres i strefę, płaszczyznę oraz jakość czujnika, granicę licznika i ewentualne ograniczenia pracy. Notatka: „SYN-E06, INV-01, 10:00–11:00 Europe/Warsaw. Eksport średnich kwadransowych ma jeden brak. Energia znanych okresów wynosi 30 kWh. Brak nie dowodzi wyłączenia, a miesięczny PR 80% korzysta z osobnego kompletnego licznika. Proszę potwierdzić przyczynę braku oraz udostępnić uzupełniający rekord lub log statusów”.

</details>

## Zamknięcie podstaw elektrycznych

Potrafisz teraz sprawdzić jednostki, prześledzić topologię, odczytać kartę modułu i przygotować obliczenie z ograniczeniami. Typowe błędy to zastępowanie braków zerami, mieszanie kW z kWh, uznawanie PR za sprawność i przypisywanie zbiorczego wyniku pojedynczemu modułowi. Kolejny etap pracy z obrazami i obserwacjami terenowymi korzysta właśnie z tych podstaw: najpierw identyfikacja i warunki, następnie obserwacja, a dalej właściwy specjalista oraz potrzebne dowody.
